{
    "templateId":  "motor_thermal_protection",
    "templateName":  "热继电器保护电动机控制电路",
    "category":  "工业电路",
    "difficulty":  "中级",
    "description":  "使用热继电器主回路和95/96常闭触点实现三相异步电动机过载保护。正常状态下95/96闭合，接触器可吸合并驱动电机运行；热继跳闸后95/96断开，接触器线圈失电，电机停止。",
    "components":  [
                       {
                           "instanceId":  "power_3p_1",
                           "definitionName":  "AC_ThreePhase_Power",
                           "x":  -408.0,
                           "y":  408.0,
                           "isClosed":  true,
                           "parameters":  [
                                              {
                                                  "key":  "voltage",
                                                  "displayName":  "相电压",
                                                  "value":  220.0,
                                                  "unit":  "V",
                                                  "min":  0.0,
                                                  "max":  250.0,
                                                  "editable":  true
                                              },
                                              {
                                                  "key":  "lineVoltage",
                                                  "displayName":  "线电压",
                                                  "value":  380.0,
                                                  "unit":  "V",
                                                  "min":  0.0,
                                                  "max":  430.0,
                                                  "editable":  true
                                              }
                                          ]
                       },
                       {
                           "instanceId":  "breaker_3p_1",
                           "definitionName":  "Breaker_3P",
                           "x":  -504.0,
                           "y":  96.0,
                           "isClosed":  true,
                           "parameters":  [
                                              {
                                                  "key":  "ratedCurrent",
                                                  "displayName":  "额定电流",
                                                  "value":  16.0,
                                                  "unit":  "A",
                                                  "min":  1.0,
                                                  "max":  63.0,
                                                  "editable":  true
                                              }
                                          ]
                       },
                       {
                           "instanceId":  "fuse_3p_1",
                           "definitionName":  "Fuse_3P",
                           "x":  -216.0,
                           "y":  96.0,
                           "isClosed":  true,
                           "parameters":  [
                                              {
                                                  "key":  "ratedCurrent",
                                                  "displayName":  "额定电流",
                                                  "value":  10.0,
                                                  "unit":  "A",
                                                  "min":  1.0,
                                                  "max":  32.0,
                                                  "editable":  true
                                              }
                                          ]
                       },
                       {
                           "instanceId":  "km_1",
                           "definitionName":  "Contactor_KM_380V",
                           "x":  48.0,
                           "y":  96.0,
                           "isClosed":  false,
                           "parameters":  [
                                              {
                                                  "key":  "ratedVoltage",
                                                  "displayName":  "线圈额定电压",
                                                  "value":  380.0,
                                                  "unit":  "V",
                                                  "min":  0.0,
                                                  "max":  430.0,
                                                  "editable":  true
                                              }
                                          ]
                       },
                       {
                           "instanceId":  "fr_1",
                           "definitionName":  "ThermalRelay_FR_380V",
                           "x":  384.0,
                           "y":  96.0,
                           "isClosed":  true,
                           "parameters":  [
                                              {
                                                  "key":  "tripState",
                                                  "displayName":  "跳闸状态",
                                                  "value":  0,
                                                  "unit":  "",
                                                  "min":  0,
                                                  "max":  1,
                                                  "editable":  true
                                              },
                                              {
                                                  "key":  "manualTrip",
                                                  "displayName":  "手动跳闸",
                                                  "value":  0,
                                                  "unit":  "",
                                                  "min":  0,
                                                  "max":  1,
                                                  "editable":  true
                                              },
                                              {
                                                  "key":  "settingCurrent",
                                                  "displayName":  "整定电流",
                                                  "value":  4,
                                                  "unit":  "A",
                                                  "min":  0.5,
                                                  "max":  10,
                                                  "editable":  true
                                              },
                                              {
                                                  "key":  "tripDelay",
                                                  "displayName":  "跳闸延时",
                                                  "value":  3,
                                                  "unit":  "s",
                                                  "min":  0,
                                                  "max":  30,
                                                  "editable":  true
                                              },
                                              {
                                                  "key":  "overloadTimer",
                                                  "displayName":  "过载计时",
                                                  "value":  0,
                                                  "unit":  "s",
                                                  "min":  0,
                                                  "max":  999,
                                                  "editable":  false
                                              }
                                          ]
                       },
                       {
                           "instanceId":  "motor_1",
                           "definitionName":  "Motor_ThreePhase_380V",
                           "x":  216.0,
                           "y":  -192.0,
                           "isClosed":  false,
                           "parameters":  [
                                              {
                                                  "key":  "ratedVoltage",
                                                  "displayName":  "额定电压",
                                                  "value":  380.0,
                                                  "unit":  "V",
                                                  "min":  0.0,
                                                  "max":  430.0,
                                                  "editable":  false
                                              },
                                              {
                                                  "key":  "ratedPower",
                                                  "displayName":  "额定功率",
                                                  "value":  750.0,
                                                  "unit":  "W",
                                                  "min":  1.0,
                                                  "max":  3000.0,
                                                  "editable":  true
                                              },
                                              {
                                                  "key":  "ratedCurrent",
                                                  "displayName":  "额定电流",
                                                  "value":  1.7999999523162842,
                                                  "unit":  "A",
                                                  "min":  0.10000000149011612,
                                                  "max":  10.0,
                                                  "editable":  true
                                              },
                                              {
                                                  "key":  "loadFactor",
                                                  "displayName":  "负载系数",
                                                  "value":  1,
                                                  "unit":  "",
                                                  "min":  0,
                                                  "max":  5,
                                                  "editable":  true
                                              }
                                          ]
                       },
                       {
                           "instanceId":  "stop_1",
                           "definitionName":  "Button_Stop_NC",
                           "x":  -504.0,
                           "y":  -192.0,
                           "isClosed":  true,
                           "parameters":  [

                                          ]
                       },
                       {
                           "instanceId":  "start_1",
                           "definitionName":  "Button_Start_NO",
                           "x":  -240.0,
                           "y":  -192.0,
                           "isClosed":  false,
                           "parameters":  [

                                          ]
                       }
                   ],
    "wires":  [
                  {
                      "startComponentId":  "power_3p_1",
                      "startTerminalId":  "L1",
                      "endComponentId":  "breaker_3p_1",
                      "endTerminalId":  "P1_IN",
                      "color":  "#F2C71F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  -576.0,
                                                    "y":  393.0000305175781
                                                },
                                                {
                                                    "x":  -576.0,
                                                    "y":  365.0000305175781
                                                },
                                                {
                                                    "x":  -588.0,
                                                    "y":  365.0000305175781
                                                },
                                                {
                                                    "x":  -588.0,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  -531.4999389648438,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  -531.4999389648438,
                                                    "y":  160.99998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  -588.0
                  },
                  {
                      "startComponentId":  "breaker_3p_1",
                      "startTerminalId":  "P1_OUT",
                      "endComponentId":  "fuse_3p_1",
                      "endTerminalId":  "L1_IN",
                      "color":  "#F2C71F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  -531.4999389648438,
                                                    "y":  30.999998092651368
                                                },
                                                {
                                                    "x":  -531.4999389648438,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  -408.0,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  -408.0,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  -249.00001525878907,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  -249.00001525878907,
                                                    "y":  160.99998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  -408.0
                  },
                  {
                      "startComponentId":  "fuse_3p_1",
                      "startTerminalId":  "L1_OUT",
                      "endComponentId":  "km_1",
                      "endTerminalId":  "L1",
                      "color":  "#F2C71F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  -249.00001525878907,
                                                    "y":  30.999998092651368
                                                },
                                                {
                                                    "x":  -249.00001525878907,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  -120.0,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  -120.0,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  12.800025939941407,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  12.800025939941407,
                                                    "y":  160.99998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  -120.0
                  },
                  {
                      "startComponentId":  "km_1",
                      "startTerminalId":  "T1",
                      "endComponentId":  "fr_1",
                      "endTerminalId":  "L1",
                      "color":  "#F2C71F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  12.800025939941407,
                                                    "y":  30.999998092651368
                                                },
                                                {
                                                    "x":  12.800025939941407,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  168.0,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  168.0,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  351.0,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  351.0,
                                                    "y":  160.99998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  168.0
                  },
                  {
                      "startComponentId":  "fr_1",
                      "startTerminalId":  "T1",
                      "endComponentId":  "motor_1",
                      "endTerminalId":  "U",
                      "color":  "#F2C71F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  351.0,
                                                    "y":  30.999998092651368
                                                },
                                                {
                                                    "x":  351.0,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  351.0,
                                                    "y":  -156.0
                                                },
                                                {
                                                    "x":  285.79998779296877,
                                                    "y":  -156.0
                                                },
                                                {
                                                    "x":  285.79998779296877,
                                                    "y":  -155.60000610351563
                                                },
                                                {
                                                    "x":  257.79998779296877,
                                                    "y":  -155.60000610351563
                                                }
                                            ],
                      "manualRouteHorizontal":  true,
                      "manualRouteAxis":  -156.0
                  },
                  {
                      "startComponentId":  "power_3p_1",
                      "startTerminalId":  "L2",
                      "endComponentId":  "breaker_3p_1",
                      "endTerminalId":  "P2_IN",
                      "color":  "#1A59F2",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  -491.99993896484377,
                                                    "y":  393.0000305175781
                                                },
                                                {
                                                    "x":  -491.99993896484377,
                                                    "y":  365.0000305175781
                                                },
                                                {
                                                    "x":  -504.0,
                                                    "y":  365.0000305175781
                                                },
                                                {
                                                    "x":  -504.0,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  -503.99993896484377,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  -503.99993896484377,
                                                    "y":  160.99998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  -504.0
                  },
                  {
                      "startComponentId":  "breaker_3p_1",
                      "startTerminalId":  "P2_OUT",
                      "endComponentId":  "fuse_3p_1",
                      "endTerminalId":  "L2_IN",
                      "color":  "#1A59F2",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  -503.99993896484377,
                                                    "y":  30.999998092651368
                                                },
                                                {
                                                    "x":  -503.99993896484377,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  -360.0,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  -360.0,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  -215.99996948242188,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  -215.99996948242188,
                                                    "y":  160.99998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  -360.0
                  },
                  {
                      "startComponentId":  "fuse_3p_1",
                      "startTerminalId":  "L2_OUT",
                      "endComponentId":  "km_1",
                      "endTerminalId":  "L2",
                      "color":  "#14A640",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  -215.99996948242188,
                                                    "y":  30.999998092651368
                                                },
                                                {
                                                    "x":  -215.99996948242188,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  -96.0,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  -96.0,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  47.999969482421878,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  47.999969482421878,
                                                    "y":  160.99998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  -96.0
                  },
                  {
                      "startComponentId":  "km_1",
                      "startTerminalId":  "T2",
                      "endComponentId":  "fr_1",
                      "endTerminalId":  "L2",
                      "color":  "#14A640",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  47.999969482421878,
                                                    "y":  30.999998092651368
                                                },
                                                {
                                                    "x":  47.999969482421878,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  204.0,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  204.0,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  383.9999084472656,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  383.9999084472656,
                                                    "y":  160.99998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  204.0
                  },
                  {
                      "startComponentId":  "fr_1",
                      "startTerminalId":  "T2",
                      "endComponentId":  "motor_1",
                      "endTerminalId":  "V",
                      "color":  "#14A640",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  383.9999084472656,
                                                    "y":  30.999998092651368
                                                },
                                                {
                                                    "x":  383.9999084472656,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  383.9999084472656,
                                                    "y":  -180.0
                                                },
                                                {
                                                    "x":  285.79998779296877,
                                                    "y":  -180.0
                                                },
                                                {
                                                    "x":  285.79998779296877,
                                                    "y":  -185.49998474121095
                                                },
                                                {
                                                    "x":  257.79998779296877,
                                                    "y":  -185.49998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  true,
                      "manualRouteAxis":  -180.0
                  },
                  {
                      "startComponentId":  "power_3p_1",
                      "startTerminalId":  "L3",
                      "endComponentId":  "breaker_3p_1",
                      "endTerminalId":  "P3_IN",
                      "color":  "#F21F1F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  -407.9999694824219,
                                                    "y":  393.0000305175781
                                                },
                                                {
                                                    "x":  -407.9999694824219,
                                                    "y":  365.0000305175781
                                                },
                                                {
                                                    "x":  -408.0,
                                                    "y":  365.0000305175781
                                                },
                                                {
                                                    "x":  -408.0,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  -476.5,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  -476.5,
                                                    "y":  160.99998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  -408.0
                  },
                  {
                      "startComponentId":  "breaker_3p_1",
                      "startTerminalId":  "P3_OUT",
                      "endComponentId":  "fuse_3p_1",
                      "endTerminalId":  "L3_IN",
                      "color":  "#F2C71F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  -476.5,
                                                    "y":  30.999998092651368
                                                },
                                                {
                                                    "x":  -476.5,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  -324.0,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  -324.0,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  -182.99998474121095,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  -182.99998474121095,
                                                    "y":  160.99998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  -324.0
                  },
                  {
                      "startComponentId":  "fuse_3p_1",
                      "startTerminalId":  "L3_OUT",
                      "endComponentId":  "km_1",
                      "endTerminalId":  "L3",
                      "color":  "#F21F1F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  -182.99998474121095,
                                                    "y":  30.999998092651368
                                                },
                                                {
                                                    "x":  -182.99998474121095,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  -60.0,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  -60.0,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  83.20005798339844,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  83.20005798339844,
                                                    "y":  160.99998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  -60.0
                  },
                  {
                      "startComponentId":  "km_1",
                      "startTerminalId":  "T3",
                      "endComponentId":  "fr_1",
                      "endTerminalId":  "L3",
                      "color":  "#F21F1F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  83.20005798339844,
                                                    "y":  30.999998092651368
                                                },
                                                {
                                                    "x":  83.20005798339844,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  252.0,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  252.0,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  416.99993896484377,
                                                    "y":  188.99998474121095
                                                },
                                                {
                                                    "x":  416.99993896484377,
                                                    "y":  160.99998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  252.0
                  },
                  {
                      "startComponentId":  "fr_1",
                      "startTerminalId":  "T3",
                      "endComponentId":  "motor_1",
                      "endTerminalId":  "W",
                      "color":  "#F21F1F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  416.99993896484377,
                                                    "y":  30.999998092651368
                                                },
                                                {
                                                    "x":  416.99993896484377,
                                                    "y":  2.999998092651367
                                                },
                                                {
                                                    "x":  416.99993896484377,
                                                    "y":  -216.0
                                                },
                                                {
                                                    "x":  285.79998779296877,
                                                    "y":  -216.0
                                                },
                                                {
                                                    "x":  285.79998779296877,
                                                    "y":  -215.39999389648438
                                                },
                                                {
                                                    "x":  257.79998779296877,
                                                    "y":  -215.39999389648438
                                                }
                                            ],
                      "manualRouteHorizontal":  true,
                      "manualRouteAxis":  -216.0
                  },
                  {
                      "startComponentId":  "power_3p_1",
                      "startTerminalId":  "PE",
                      "endComponentId":  "motor_1",
                      "endTerminalId":  "PE",
                      "color":  "#14A640",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  -239.9999542236328,
                                                    "y":  393.0000305175781
                                                },
                                                {
                                                    "x":  -239.9999542236328,
                                                    "y":  365.0000305175781
                                                },
                                                {
                                                    "x":  -239.9999542236328,
                                                    "y":  396.0
                                                },
                                                {
                                                    "x":  298.9999694824219,
                                                    "y":  396.0
                                                },
                                                {
                                                    "x":  298.9999694824219,
                                                    "y":  -246.59999084472657
                                                },
                                                {
                                                    "x":  270.9999694824219,
                                                    "y":  -246.59999084472657
                                                }
                                            ],
                      "manualRouteHorizontal":  true,
                      "manualRouteAxis":  396.0
                  },
                  {
                      "startComponentId":  "power_3p_1",
                      "startTerminalId":  "L1",
                      "endComponentId":  "stop_1",
                      "endTerminalId":  "11",
                      "color":  "#F2C71F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  -576.0,
                                                    "y":  393.0000305175781
                                                },
                                                {
                                                    "x":  -576.0,
                                                    "y":  365.0000305175781
                                                },
                                                {
                                                    "x":  -684.0,
                                                    "y":  365.0000305175781
                                                },
                                                {
                                                    "x":  -684.0,
                                                    "y":  -198.49998474121095
                                                },
                                                {
                                                    "x":  -587.0,
                                                    "y":  -198.49998474121095
                                                },
                                                {
                                                    "x":  -559.0,
                                                    "y":  -198.49998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  -684.0
                  },
                  {
                      "startComponentId":  "stop_1",
                      "startTerminalId":  "12",
                      "endComponentId":  "fr_1",
                      "endTerminalId":  "95",
                      "color":  "#F21F1F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  -449.0,
                                                    "y":  -198.49996948242188
                                                },
                                                {
                                                    "x":  -421.0,
                                                    "y":  -198.49996948242188
                                                },
                                                {
                                                    "x":  -384.0,
                                                    "y":  -198.49996948242188
                                                },
                                                {
                                                    "x":  -384.0,
                                                    "y":  111.60002136230469
                                                },
                                                {
                                                    "x":  301.0000305175781,
                                                    "y":  111.60002136230469
                                                },
                                                {
                                                    "x":  329.0000305175781,
                                                    "y":  111.60002136230469
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  -384.0
                  },
                  {
                      "startComponentId":  "fr_1",
                      "startTerminalId":  "96",
                      "endComponentId":  "start_1",
                      "endTerminalId":  "23",
                      "color":  "#F21F1F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  439.00006103515627,
                                                    "y":  111.60000610351563
                                                },
                                                {
                                                    "x":  467.00006103515627,
                                                    "y":  111.60000610351563
                                                },
                                                {
                                                    "x":  467.00006103515627,
                                                    "y":  -96.0
                                                },
                                                {
                                                    "x":  -322.9999694824219,
                                                    "y":  -96.0
                                                },
                                                {
                                                    "x":  -322.9999694824219,
                                                    "y":  -198.49998474121095
                                                },
                                                {
                                                    "x":  -294.9999694824219,
                                                    "y":  -198.49998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  true,
                      "manualRouteAxis":  -96.0
                  },
                  {
                      "startComponentId":  "start_1",
                      "startTerminalId":  "24",
                      "endComponentId":  "km_1",
                      "endTerminalId":  "A1",
                      "color":  "#F21F1F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  -185.0,
                                                    "y":  -198.49998474121095
                                                },
                                                {
                                                    "x":  -157.0,
                                                    "y":  -198.49998474121095
                                                },
                                                {
                                                    "x":  -48.0,
                                                    "y":  -198.49998474121095
                                                },
                                                {
                                                    "x":  -48.0,
                                                    "y":  119.4000244140625
                                                },
                                                {
                                                    "x":  -35.000057220458987,
                                                    "y":  119.4000244140625
                                                },
                                                {
                                                    "x":  -7.000056266784668,
                                                    "y":  119.4000244140625
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  -48.0
                  },
                  {
                      "startComponentId":  "km_1",
                      "startTerminalId":  "A2",
                      "endComponentId":  "power_3p_1",
                      "endTerminalId":  "L2",
                      "color":  "#1A59F2",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  103.0,
                                                    "y":  119.4000244140625
                                                },
                                                {
                                                    "x":  131.0,
                                                    "y":  119.4000244140625
                                                },
                                                {
                                                    "x":  131.0,
                                                    "y":  360.0
                                                },
                                                {
                                                    "x":  -491.99993896484377,
                                                    "y":  360.0
                                                },
                                                {
                                                    "x":  -491.99993896484377,
                                                    "y":  365.0000305175781
                                                },
                                                {
                                                    "x":  -491.99993896484377,
                                                    "y":  393.0000305175781
                                                }
                                            ],
                      "manualRouteHorizontal":  true,
                      "manualRouteAxis":  360.0
                  },
                  {
                      "startComponentId":  "fr_1",
                      "startTerminalId":  "96",
                      "endComponentId":  "km_1",
                      "endTerminalId":  "13",
                      "color":  "#F21F1F",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  439.00006103515627,
                                                    "y":  111.60000610351563
                                                },
                                                {
                                                    "x":  467.00006103515627,
                                                    "y":  111.60000610351563
                                                },
                                                {
                                                    "x":  467.00006103515627,
                                                    "y":  276.0
                                                },
                                                {
                                                    "x":  -35.000057220458987,
                                                    "y":  276.0
                                                },
                                                {
                                                    "x":  -35.000057220458987,
                                                    "y":  85.60000610351563
                                                },
                                                {
                                                    "x":  -7.000056266784668,
                                                    "y":  85.60000610351563
                                                }
                                            ],
                      "manualRouteHorizontal":  true,
                      "manualRouteAxis":  276.0
                  },
                  {
                      "startComponentId":  "km_1",
                      "startTerminalId":  "14",
                      "endComponentId":  "start_1",
                      "endTerminalId":  "24",
                      "color":  "#14A640",
                      "style":  "Orthogonal",
                      "manualRoutePoints":  [
                                                {
                                                    "x":  103.0,
                                                    "y":  85.60000610351563
                                                },
                                                {
                                                    "x":  131.0,
                                                    "y":  85.60000610351563
                                                },
                                                {
                                                    "x":  144.0,
                                                    "y":  85.60000610351563
                                                },
                                                {
                                                    "x":  144.0,
                                                    "y":  -198.49998474121095
                                                },
                                                {
                                                    "x":  -157.0,
                                                    "y":  -198.49998474121095
                                                },
                                                {
                                                    "x":  -185.0,
                                                    "y":  -198.49998474121095
                                                }
                                            ],
                      "manualRouteHorizontal":  false,
                      "manualRouteAxis":  144.0
                  }
              ]
}
